<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>BCNF PLC program: architecture redesign</title>
@@style@@
<style>
/* Diagram vocabulary: blue = control task, orange = comms task, aqua = hand-over data, red = problem. */
svg.dg { width: 100%; height: auto; display: block; max-width: 980px; }
svg.dg text { fill: var(--ink); font-size: 13px; }
svg.dg .sub { fill: var(--ink-2); font-size: 11.5px; }
svg.dg .small { fill: var(--muted); font-size: 10.5px; }
svg.dg .head { font-weight: 650; font-size: 14px; }
svg.dg .box { fill: var(--surface); stroke: var(--axis); stroke-width: 1.4; }
svg.dg .ctrl { fill: color-mix(in srgb, var(--s1) 12%, var(--surface)); stroke: var(--s1); stroke-width: 1.6; }
svg.dg .comm { fill: color-mix(in srgb, var(--s2) 12%, var(--surface)); stroke: var(--s2); stroke-width: 1.6; }
svg.dg .data { fill: color-mix(in srgb, var(--s3) 14%, var(--surface)); stroke: var(--s3); stroke-width: 1.6; }
svg.dg .bad { fill: var(--bad-bg); stroke: var(--bad); stroke-width: 1.4; }
svg.dg .ok { fill: var(--good-bg); stroke: var(--good); stroke-width: 1.4; }
svg.dg .lane { fill: none; stroke: var(--grid); stroke-width: 1; stroke-dasharray: 4 4; }
svg.dg .frame { fill: none; stroke: var(--axis); stroke-width: 1.2; stroke-dasharray: 6 4; }
svg.dg .arrow { stroke: var(--ink-2); stroke-width: 1.6; fill: none; marker-end: url(#ah); }
svg.dg .arrow.c { stroke: var(--s1); marker-end: url(#ahc); }
svg.dg .arrow.o { stroke: var(--s2); marker-end: url(#aho); }
svg.dg .arrow.d { stroke: var(--s3); marker-end: url(#ahd); }
svg.dg .arrow.r { stroke: var(--bad); marker-end: url(#ahr); stroke-dasharray: 5 4; }
svg.dg .badtext { fill: var(--bad); font-size: 11px; }
svg.dg .bar-c { fill: var(--s1); }
svg.dg .bar-o { fill: var(--s2); }
svg.dg .bar-o2 { fill: var(--s2); opacity: 0.45; }
.key { display: flex; flex-wrap: wrap; gap: 16px; font-size: 0.86rem; color: var(--ink-2); margin: 2px 0 8px; }
.key span::before { content: ""; display: inline-block; width: 12px; height: 12px; border-radius: 3px; margin-right: 6px; vertical-align: -1px; border: 1.5px solid var(--c); background: color-mix(in srgb, var(--c) 14%, transparent); }
.principles { display: grid; grid-template-columns: repeat(auto-fit, minmax(260px, 1fr)); gap: 12px; margin: 14px 0; }
.principles div { background: var(--surface); border: 1px solid var(--grid); border-left: 4px solid var(--accent); border-radius: 8px; padding: 10px 14px; font-size: 0.93rem; }
.principles strong { display: block; margin-bottom: 2px; }
.concept { background: var(--surface); border: 1px dashed var(--axis); border-radius: 8px; padding: 10px 16px; margin: 14px 0; max-width: 80ch; font-size: 0.93rem; }
.concept strong:first-child { color: var(--accent); }
</style>
</head>
<body>
<svg width="0" height="0" style="position:absolute" aria-hidden="true">
  <defs>
    <marker id="ah" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="var(--ink-2)"/></marker>
    <marker id="ahc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="var(--s1)"/></marker>
    <marker id="aho" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="var(--s2)"/></marker>
    <marker id="ahd" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="var(--s3)"/></marker>
    <marker id="ahr" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="var(--bad)"/></marker>
  </defs>
</svg>
<header>
  <h1>BCNF PLC program: architecture redesign</h1>
  <p class="meta">2026-10-19 · Proposal · Based on the architecture review of <code>PLC_BCNF_4_16_26.project</code> and the MQTT bench tests</p>
  <p class="meta">A new structure for the BCNF program and the ~2,000-tag system after it: what changes, why, and how each piece works, with a skeleton that compiles.</p>
</header>
<nav class="toc"><ul>
  <li><a href="#summary">Summary</a></li><li><a href="#why">Why change</a></li><li><a href="#principles">Principles</a></li>
  <li><a href="#tasks">Tasks</a></li><li><a href="#pipeline">Control scan</a></li><li><a href="#ownership">Ownership</a></li>
  <li><a href="#data">Tag table</a></li><li><a href="#outputs">Outputs</a></li><li><a href="#commands">Commands</a></li>
  <li><a href="#quality">Quality</a></li><li><a href="#publish">Publishing</a></li><li><a href="#budget">Cost</a></li>
  <li><a href="#migration">Migration</a></li><li><a href="#decisions">Decisions</a></li><li><a href="#skeleton">Skeleton</a></li>
  <li><a href="#glossary">Glossary</a></li>
</ul></nav>
<main>

<section id="summary">
<div class="tldr">
  <strong>Summary</strong>
  <ul>
    <li><strong>Two tasks instead of one.</strong> A high-priority control task runs inputs, alarms, interlocks and outputs; a lower-priority comms task runs MQTT. They exchange data only through a command queue, an acknowledgement queue and a snapshot, so communication can never delay or reorder control logic.</li>
    <li><strong>A fixed seven-step scan</strong> in the control task, and <strong>one owner for every variable</strong>. Behaviour no longer depends on which line happens to run last.</li>
    <li><strong>A tag table instead of per-tag code.</strong> Tags are rows in a table generated from the config sheet; scaling, quality, alarms and publishing are loops over it. Adding a tag means adding a row, not editing six places.</li>
    <li><strong>Every value has a quality, and every command gets an answer.</strong> Lost communication, stale or out-of-range values become visible and fail safe; commands are queued, validated, applied and acknowledged by id.</li>
    <li><strong>Outputs are request AND permit.</strong> Commands set requests, interlocks set permits, and one step writes the outputs. A bypass is time-limited and needs a local key switch; nothing bypasses an E-stop.</li>
  </ul>
</div>
<div class="concept"><strong>Who this is for.</strong> The engineer who will build the next version, and anyone reviewing it. Each section says what the piece does, why it is shaped that way, and shows the code. Short "Concept" boxes explain the PLC ideas it relies on; there is a <a href="#glossary">glossary</a> at the end.</div>
</section>

<section id="why">
<h2>Why change: the current structure</h2>
<p class="prose">The current program does everything in one task, in an order that grew line by line rather than being designed. Each problem in the architecture review traces back to that:</p>
<figure>
<figcaption>Today's single task (left) and the target structure (right)</figcaption>
<svg class="dg" viewBox="0 0 960 470" role="img" aria-label="Left: one 50 ms task running eleven blocks in sequence, with problems marked. Right: a control task and a comms task joined by queues and a snapshot.">
  <!-- Today -->
  <text x="20" y="24" class="head">Today: one task, everything interleaved</text>
  <rect class="frame" x="14" y="36" width="440" height="420" rx="10"/>
  <text x="26" y="58" class="sub">Task POU · 50 ms · priority 1 · runs top to bottom every scan</text>
  <g>
    <rect class="box" x="30" y="70" width="250" height="26" rx="5"/><text x="40" y="88">Write-trigger countdowns</text>
    <rect class="box" x="30" y="100" width="250" height="26" rx="5"/><text x="40" y="118">Scaling (every value, every scan)</text>
    <rect class="bad" x="30" y="130" width="250" height="26" rx="5"/><text x="40" y="148">Alarms</text>
    <text x="290" y="148" class="badtext">use inputs from the last scan</text>
    <rect class="box" x="30" y="160" width="250" height="26" rx="5"/><text x="40" y="178">Input inversion</text>
    <rect class="bad" x="30" y="190" width="250" height="26" rx="5"/><text x="40" y="208">Interlocks: force outputs FALSE</text>
    <text x="290" y="208" class="badtext">same variables commands write</text>
    <rect class="box" x="30" y="220" width="250" height="26" rx="5"/><text x="40" y="238">Output copies, heartbeat</text>
    <rect class="bad" x="30" y="250" width="250" height="26" rx="5"/><text x="40" y="268">Commands (one-message mailbox)</text>
    <text x="290" y="268" class="badtext">applied after the interlocks</text>
    <rect class="bad" x="30" y="280" width="250" height="26" rx="5"/><text x="40" y="298">Ready-list parse (every scan)</text>
    <rect class="bad" x="30" y="310" width="250" height="26" rx="5"/><text x="40" y="328">Build 7 × 255 strings (every scan)</text>
    <text x="290" y="328" class="badtext">2.6 ms per scan, measured</text>
    <rect class="box" x="30" y="340" width="250" height="26" rx="5"/><text x="40" y="358">7 publishers, all must finish together</text>
    <rect class="box" x="30" y="370" width="250" height="26" rx="5"/><text x="40" y="388">2 MQTT clients</text>
    <text x="30" y="420" class="sub">No communication status, no value quality,</text>
    <text x="30" y="438" class="sub">~100 tags already 1,449 lines of per-tag code.</text>
  </g>
  <!-- Target -->
  <text x="500" y="24" class="head">Target: two tasks, three hand-over points</text>
  <rect class="ctrl" x="490" y="40" width="170" height="300" rx="10"/>
  <text x="504" y="62" class="head">Control task</text>
  <text x="504" y="80" class="sub">priority 1 · 50 ms</text>
  <text x="504" y="108">1 Read inputs</text>
  <text x="504" y="132">2 Apply commands</text>
  <text x="504" y="156">3 Compute values</text>
  <text x="504" y="180">4 Alarms</text>
  <text x="504" y="204">5 Permissives</text>
  <text x="504" y="228">6 Write outputs</text>
  <text x="504" y="252">7 Serve snapshot</text>
  <text x="504" y="290" class="sub">loops over the tag table</text>
  <text x="504" y="308" class="sub">one owner per variable</text>
  <rect class="comm" x="790" y="40" width="160" height="300" rx="10"/>
  <text x="804" y="62" class="head">Comms task</text>
  <text x="804" y="80" class="sub">priority 10 · 100 ms</text>
  <text x="804" y="108">One MQTT client</text>
  <text x="804" y="132">Command receiver</text>
  <text x="804" y="156">Publish builder</text>
  <text x="804" y="180">Acknowledgements</text>
  <text x="804" y="220" class="sub">builds over several calls</text>
  <text x="804" y="238" class="sub">never touches the tags</text>
  <rect class="data" x="682" y="96" width="86" height="40" rx="6"/><text x="694" y="121" class="small">commands</text>
  <path class="arrow o" d="M790,116 L772,116"/>
  <path class="arrow c" d="M682,116 L664,116"/>
  <rect class="data" x="682" y="170" width="86" height="40" rx="6"/><text x="706" y="195" class="small">acks</text>
  <path class="arrow c" d="M660,190 L678,190"/>
  <path class="arrow o" d="M768,190 L786,190"/>
  <rect class="data" x="682" y="244" width="86" height="40" rx="6"/><text x="696" y="269" class="small">snapshot</text>
  <path class="arrow c" d="M660,264 L678,264"/>
  <path class="arrow o" d="M768,264 L786,264"/>
  <rect class="box" x="490" y="370" width="170" height="56" rx="8"/>
  <text x="502" y="394">I/O and Modbus RTU</text>
  <text x="502" y="412" class="sub">control task only</text>
  <path class="arrow c" d="M575,368 L575,344"/>
  <rect class="box" x="790" y="370" width="160" height="56" rx="8"/>
  <text x="802" y="394">MQTT broker</text>
  <text x="802" y="412" class="sub">comms task only</text>
  <path class="arrow o" d="M870,344 L870,368"/>
</svg>
</figure>
<ul>
  <li><strong>Communication and control share one scan.</strong> String building (2.6 ms every scan, measured), message parsing and two MQTT clients run between the interlocks, in the same 50 ms task.</li>
  <li><strong>The order of lines decides behaviour.</strong> Alarms read inputs before they're normalized; commands are applied after the interlocks; several variables are written in two places.</li>
  <li><strong>Commands go through a one-message mailbox</strong> with no queue, no validation, no freshness check and no acknowledgement; a repeat is recognized by its text, so a legitimate retry can be dropped.</li>
  <li><strong>Nothing tracks whether a value is real.</strong> A failed Modbus slave, a silent remote PLC or a division by zero looks like a normal number.</li>
  <li><strong>Per-tag code everywhere.</strong> Each tag appears in about six places; the same pattern at 2,000 tags would be tens of thousands of lines, and copy-paste slips (like a command handled twice) come with it.</li>
</ul>
</section>

<section id="principles">
<h2>Design principles</h2>
<div class="principles">
  <div><strong>Control never waits for comms.</strong> Separate tasks; the control task has the higher priority and its own data.</div>
  <div><strong>One owner per variable.</strong> Exactly one place writes each variable; everyone else reads.</div>
  <div><strong>A fixed order per scan.</strong> Inputs, commands, values, alarms, permissives, outputs, snapshot. Always.</div>
  <div><strong>Data, not code.</strong> Tags are table rows generated from the config sheet; logic is loops over the table.</div>
  <div><strong>Every value carries a quality.</strong> When in doubt, alarms and interlocks fail safe.</div>
  <div><strong>Every command gets an answer.</strong> Accepted or rejected, with a reason, matched by id.</div>
  <div><strong>Work when something happens.</strong> Build messages once per publish, parse once per message, not every scan.</div>
  <div><strong>Requests and permits are separate.</strong> Commands ask, interlocks allow, one step decides the output.</div>
</div>
</section>

<section id="tasks">
<h2>Tasks and hand-over</h2>
<p class="prose">The program runs as two cyclic tasks. The control task owns everything that touches the plant; the comms task owns everything that touches the network. They share three things, each with a single writer on each side.</p>
<figure>
<figcaption>Data flow between the plant, the two tasks and the broker</figcaption>
<div class="key"><span style="--c: var(--s1)">control task</span><span style="--c: var(--s2)">comms task</span><span style="--c: var(--s3)">hand-over data</span></div>
<svg class="dg" viewBox="0 0 960 400" role="img" aria-label="Field devices feed the control task; the control task and comms task exchange commands, acknowledgements and snapshots; the comms task talks to the MQTT broker.">
  <rect class="box" x="10" y="120" width="130" height="150" rx="10"/>
  <text x="24" y="146" class="head">Plant</text>
  <text x="24" y="172">Local I/O</text>
  <text x="24" y="194">Modbus RTU slaves</text>
  <text x="24" y="216" class="sub">sensors, drives,</text>
  <text x="24" y="232" class="sub">pumps, E-stops</text>
  <path class="arrow c" d="M140,180 L226,180"/>
  <text x="148" y="172" class="small">inputs</text>
  <path class="arrow c" d="M226,222 L140,222"/>
  <text x="148" y="240" class="small">outputs</text>
  <rect class="ctrl" x="230" y="40" width="250" height="320" rx="12"/>
  <text x="246" y="66" class="head">PRG_Control</text>
  <text x="246" y="84" class="sub">task Control · priority 1 · 50 ms</text>
  <text x="246" y="114">Tags[1..N]  (the tag table)</text>
  <text x="246" y="134" class="sub">value, quality, timestamp per tag</text>
  <text x="246" y="166">Alarms, permits, outputs</text>
  <text x="246" y="198">Modbus bus cycle runs here</text>
  <text x="246" y="216" class="sub">so I/O is fresh at the start of every scan</text>
  <text x="246" y="252">Bounded work per scan:</text>
  <text x="246" y="270" class="sub">≤ 10 commands, loops over N tags,</text>
  <text x="246" y="286" class="sub">no string building, no network calls</text>
  <rect class="data" x="508" y="58" width="150" height="70" rx="8"/>
  <text x="520" y="82">Commands queue</text>
  <text x="520" y="100" class="sub">31 slots, comms → control</text>
  <text x="520" y="116" class="sub">if full: sender retries</text>
  <path class="arrow o" d="M684,93 L662,93"/>
  <path class="arrow c" d="M508,93 L484,93"/>
  <rect class="data" x="508" y="158" width="150" height="70" rx="8"/>
  <text x="520" y="182">Acks queue</text>
  <text x="520" y="200" class="sub">control → comms</text>
  <text x="520" y="216" class="sub">one answer per command</text>
  <path class="arrow c" d="M484,193 L506,193"/>
  <path class="arrow o" d="M658,193 L682,193"/>
  <rect class="data" x="508" y="258" width="150" height="80" rx="8"/>
  <text x="520" y="282">Snapshot</text>
  <text x="520" y="300" class="sub">comms asks (request no.),</text>
  <text x="520" y="316" class="sub">control copies all tags</text>
  <path class="arrow c" d="M484,298 L506,298"/>
  <path class="arrow o" d="M658,298 L682,298"/>
  <rect class="comm" x="686" y="40" width="160" height="320" rx="12"/>
  <text x="700" y="66" class="head">PRG_Comms</text>
  <text x="700" y="84" class="sub">task Comms · priority 10</text>
  <text x="700" y="100" class="sub">cyclic 100 ms</text>
  <text x="700" y="130">MQTT client (one)</text>
  <text x="700" y="156">Receiver → queue</text>
  <text x="700" y="182">Publish builder</text>
  <text x="700" y="198" class="sub">changed tags, 250/call</text>
  <text x="700" y="224">Ack publisher</text>
  <text x="700" y="262" class="sub">may be slow or blocked;</text>
  <text x="700" y="278" class="sub">control does not notice</text>
  <path class="arrow o" d="M846,150 L862,150"/>
  <path class="arrow o" d="M862,200 L846,200"/>
  <rect class="box" x="866" y="110" width="90" height="130" rx="8"/>
  <text x="874" y="134">Broker</text>
  <text x="874" y="152" class="small">.240:1883</text>
  <text x="874" y="178" class="small">raw_data</text>
  <text x="874" y="194" class="small">plc_acks</text>
  <text x="874" y="210" class="small">plc_commands</text>
</svg>
</figure>
<div class="table-wrap"><table>
<thead><tr><th>Task</th><th>Calls</th><th>Type</th><th class="num">Interval</th><th class="num">Priority</th><th>Why</th></tr></thead>
<tbody>
<tr><td>Control</td><td><code>PRG_Control</code>, Modbus bus cycle</td><td>cyclic</td><td class="num">50 ms</td><td class="num">1 (high)</td><td>Same interval as today; deterministic, short, watchdog on</td></tr>
<tr><td>Comms</td><td><code>PRG_Comms</code></td><td>cyclic</td><td class="num">100 ms</td><td class="num">10 (lower)</td><td>Network work can take longer or stall without delaying control</td></tr>
</tbody>
</table></div>
<div class="concept"><strong>Concept: task priority.</strong> CODESYS runs the highest-priority task that is due. When the control task's 50 ms comes round while the comms task is running, the comms task is paused, the control scan runs to completion, then the comms task carries on. That is why the comms task can afford a long message build and the control task never starts late. The flip side: anything the two tasks share can be read by one task while the other is half-way through changing it. The queues and the snapshot below exist to make that impossible.</div>
<figure>
<figcaption>200 ms of scheduling: the control task starts on time unless its own scan overruns; the comms task fills the gaps</figcaption>
<div class="key"><span style="--c: var(--s1)">control scan (a few ms)</span><span style="--c: var(--s2)">comms call (dashed: paused)</span></div>
<svg class="dg" viewBox="0 0 960 215" role="img" aria-label="Timeline from 0 to 200 ms. Control runs briefly at 0, 50, 100, 150 ms. Comms runs at 0 and 100 ms for longer, interrupted when control runs.">
  <text x="10" y="64">Control</text>
  <text x="10" y="124">Comms</text>
  <line class="lane" x1="90" x2="950" y1="70" y2="70"/>
  <line class="lane" x1="90" x2="950" y1="130" y2="130"/>
  <!-- scale: 0..200 ms over x 100..940 => 4.2 px/ms -->
  <rect class="bar-c" x="100" y="50" width="13" height="26" rx="2"/>
  <rect class="bar-c" x="310" y="50" width="13" height="26" rx="2"/>
  <rect class="bar-c" x="520" y="50" width="13" height="26" rx="2"/>
  <rect class="bar-c" x="730" y="50" width="13" height="26" rx="2"/>
  <rect class="bar-o" x="113" y="110" width="197" height="26" rx="2"/>
  <rect x="310" y="110" width="13" height="26" fill="none" stroke="var(--s2)" stroke-dasharray="3 3"/>
  <rect class="bar-o" x="323" y="110" width="37" height="26" rx="2"/>
  <path class="arrow c" d="M316,80 L316,106"/>
  <text x="306" y="98" class="small" text-anchor="end">paused while control runs</text>
  <text x="117" y="160" class="small">call at 0 ms: MQTT client, build tags 1–250 …</text>
  <text x="300" y="174" class="small">… resumes after the 50 ms control scan</text>
  <rect class="bar-o" x="533" y="110" width="50" height="26" rx="2"/>
  <text x="537" y="160" class="small">call at 100 ms: tags 251–500, send</text>
  <g class="small">
    <line x1="100" x2="100" y1="190" y2="196" stroke="var(--axis)"/><text x="94" y="211">0</text>
    <line x1="310" x2="310" y1="190" y2="196" stroke="var(--axis)"/><text x="298" y="211">50 ms</text>
    <line x1="520" x2="520" y1="190" y2="196" stroke="var(--axis)"/><text x="506" y="211">100 ms</text>
    <line x1="730" x2="730" y1="190" y2="196" stroke="var(--axis)"/><text x="716" y="211">150 ms</text>
    <line x1="940" x2="940" y1="190" y2="196" stroke="var(--axis)"/><text x="918" y="211">200 ms</text>
  </g>
  <text x="90" y="24" class="sub">Illustration, not to scale: control scans are short and periodic; comms calls are longer and get interrupted.</text>
</svg>
</figure>
</section>

<section id="pipeline">
<h2>The control scan: seven fixed steps</h2>
<p class="prose">Every control scan runs the same seven steps in the same order. Each step reads what earlier steps produced and writes only its own results, so a value is never used before it is ready, and the order is written down in one place instead of emerging from line positions.</p>
<figure>
<figcaption>PRG_Control, every 50 ms</figcaption>
<svg class="dg" viewBox="0 0 960 250" role="img" aria-label="Seven steps in a row: read inputs, apply commands, compute values, alarms, permissives, write outputs, serve snapshot, each with what it writes.">
  <g>
    <rect class="ctrl" x="10" y="40" width="122" height="78" rx="8"/><text x="22" y="64" class="head">1 Read</text><text x="22" y="82">inputs</text><text x="22" y="104" class="small">raw + quality</text>
    <path class="arrow c" d="M132,79 L144,79"/>
    <rect class="ctrl" x="146" y="40" width="122" height="78" rx="8"/><text x="158" y="64" class="head">2 Apply</text><text x="158" y="82">commands</text><text x="158" y="104" class="small">setpoints, requests</text>
    <path class="arrow c" d="M268,79 L280,79"/>
    <rect class="ctrl" x="282" y="40" width="122" height="78" rx="8"/><text x="294" y="64" class="head">3 Compute</text><text x="294" y="82">values</text><text x="294" y="104" class="small">scale, range, derived</text>
    <path class="arrow c" d="M404,79 L416,79"/>
    <rect class="ctrl" x="418" y="40" width="122" height="78" rx="8"/><text x="430" y="64" class="head">4 Alarms</text><text x="430" y="82"> </text><text x="430" y="104" class="small">alarm bits</text>
    <path class="arrow c" d="M540,79 L552,79"/>
    <rect class="ctrl" x="554" y="40" width="122" height="78" rx="8"/><text x="566" y="64" class="head">5 Permits</text><text x="566" y="82">interlocks</text><text x="566" y="104" class="small">what may run</text>
    <path class="arrow c" d="M676,79 L688,79"/>
    <rect class="ctrl" x="690" y="40" width="122" height="78" rx="8"/><text x="702" y="64" class="head">6 Write</text><text x="702" y="82">outputs</text><text x="702" y="104" class="small">request AND permit</text>
    <path class="arrow c" d="M812,79 L824,79"/>
    <rect class="ctrl" x="826" y="40" width="124" height="78" rx="8"/><text x="838" y="64" class="head">7 Serve</text><text x="838" y="82">snapshot</text><text x="838" y="104" class="small">copy for comms</text>
  </g>
  <rect class="data" x="10" y="150" width="122" height="44" rx="6"/><text x="20" y="176" class="small">RawInputs, health</text>
  <path class="arrow d" d="M71,150 L71,122"/>
  <rect class="data" x="146" y="150" width="122" height="44" rx="6"/><text x="156" y="176" class="small">Commands queue</text>
  <path class="arrow d" d="M207,150 L207,122"/>
  <rect class="data" x="146" y="204" width="122" height="36" rx="6"/><text x="156" y="226" class="small">→ Acks queue</text>
  <rect class="box" x="690" y="150" width="122" height="44" rx="6"/><text x="700" y="176" class="small">physical outputs</text>
  <path class="arrow c" d="M751,122 L751,148"/>
  <rect class="data" x="826" y="150" width="124" height="44" rx="6"/><text x="836" y="176" class="small">PublishSnapshot</text>
  <path class="arrow c" d="M888,122 L888,148"/>
  <text x="300" y="176" class="sub">Steps 3–5 read the tag table and write only their own bits.</text>
  <text x="300" y="194" class="sub">Nothing in this task builds strings or calls the network.</text>
</svg>
</figure>
@@prg_control@@
<div class="table-wrap"><table>
<thead><tr><th>Step</th><th>Reads</th><th>Writes</th><th>Notes</th></tr></thead>
<tbody>
<tr><td>1 Read inputs</td><td><code>RawInputs</code>, source health, source timestamps</td><td><code>Tags[].Raw</code>, <code>.SourceQuality</code>, <code>.UpdatedAtMs</code></td><td>Requests and setpoints are not inputs; they only change in step 2</td></tr>
<tr><td>2 Apply commands</td><td>Commands queue, <code>TagConfig</code></td><td>writable <code>Tags[].Value</code>, Acks queue</td><td>At most 10 per scan; every command answered</td></tr>
<tr><td>3 Compute values</td><td><code>Tags[].Raw</code>, <code>.SourceQuality</code>, <code>TagConfig</code></td><td><code>Tags[].Value</code>, <code>.Quality</code></td><td>Derived values check their inputs' quality and guard divisions</td></tr>
<tr><td>4 Alarms</td><td>values, qualities, setpoints</td><td>alarm bits</td><td>Hysteresis; bad quality counts as an alarm</td></tr>
<tr><td>5 Permissives</td><td>alarm bits, bypass, E-stops</td><td>permit bits</td><td>Bypass is timed, needs the key switch, never overrides an E-stop</td></tr>
<tr><td>6 Write outputs</td><td>requests, permits</td><td>physical outputs</td><td>The only writer of outputs; a trip clears the request</td></tr>
<tr><td>7 Serve snapshot</td><td><code>Tags</code>, snapshot request number</td><td><code>PublishSnapshot</code>, snapshot sequence</td><td>Copies the whole table at once when comms asks</td></tr>
</tbody>
</table></div>
</section>

<section id="ownership">
<h2>One owner per variable</h2>
<p class="prose">Every variable has exactly one writer. When a variable has two, whichever runs last wins, and the behaviour changes when someone moves a line. In the current program an MQTT stop and the hardware input both write <code>LSS_E_STOP</code>, so the remote stop is overwritten within a scan.</p>
<figure>
<figcaption>Who writes what: one filled dot per row (the writer), hollow dots are readers</figcaption>
<div class="key"><span style="--c: var(--s3)">I/O mapping and diagnostics</span><span style="--c: var(--s1)">control task step</span><span style="--c: var(--s2)">comms task</span></div>
<svg class="dg" viewBox="0 0 960 460" role="img" aria-label="Matrix: rows are data, columns are writers and readers. Every row has exactly one filled dot.">
  <g class="sub" text-anchor="middle">
    <text x="300" y="30">I/O map</text><text x="368" y="30">Bus diag.</text><text x="436" y="30">1 Read</text><text x="504" y="30">2 Cmds</text>
    <text x="572" y="30">3 Compute</text><text x="640" y="30">4 Alarms</text><text x="708" y="30">5 Permits</text><text x="776" y="30">6 Outputs</text>
    <text x="844" y="30">7 Snapshot</text><text x="912" y="30">Comms</text>
  </g>
  <g stroke="var(--grid)" stroke-width="1">
    <line x1="10" x2="950" y1="44" y2="44"/><line x1="10" x2="950" y1="76" y2="76"/><line x1="10" x2="950" y1="108" y2="108"/>
    <line x1="10" x2="950" y1="140" y2="140"/><line x1="10" x2="950" y1="172" y2="172"/><line x1="10" x2="950" y1="204" y2="204"/>
    <line x1="10" x2="950" y1="236" y2="236"/><line x1="10" x2="950" y1="268" y2="268"/><line x1="10" x2="950" y1="300" y2="300"/>
    <line x1="10" x2="950" y1="332" y2="332"/><line x1="10" x2="950" y1="364" y2="364"/><line x1="10" x2="950" y1="396" y2="396"/>
  </g>
  <g>
    <text x="10" y="65">RawInputs</text>
    <text x="10" y="97">Source health, timestamps</text>
    <text x="10" y="129">Tags: raw, source quality</text>
    <text x="10" y="161">Tags: setpoints, requests</text>
    <text x="10" y="193">Tags: value, quality (measured)</text>
    <text x="10" y="225">Alarm bits</text>
    <text x="10" y="257">Permit bits</text>
    <text x="10" y="289">Physical outputs</text>
    <text x="10" y="321">PublishSnapshot, sequence no.</text>
    <text x="10" y="353">Snapshot request no.</text>
    <text x="10" y="385">Commands queue (push / pop)</text>
  </g>
  <g fill="none" stroke="var(--ink-2)" stroke-width="1.6">
    <circle cx="436" cy="60" r="6"/>
    <circle cx="436" cy="92" r="6"/>
    <circle cx="572" cy="124" r="6"/><circle cx="844" cy="124" r="6"/>
    <circle cx="640" cy="156" r="6"/><circle cx="776" cy="156" r="6"/><circle cx="844" cy="156" r="6"/>
    <circle cx="640" cy="188" r="6"/><circle cx="844" cy="188" r="6"/>
    <circle cx="708" cy="220" r="6"/>
    <circle cx="504" cy="252" r="6"/><circle cx="776" cy="252" r="6"/>
    <circle cx="300" cy="284" r="6"/>
    <circle cx="912" cy="316" r="6"/>
    <circle cx="844" cy="348" r="6"/>
  </g>
  <g fill="var(--s3)"><circle cx="300" cy="60" r="7"/><circle cx="368" cy="92" r="7"/></g>
  <g fill="var(--s1)">
    <circle cx="436" cy="124" r="7"/><circle cx="504" cy="156" r="7"/><circle cx="572" cy="188" r="7"/>
    <circle cx="640" cy="220" r="7"/><circle cx="708" cy="252" r="7"/><circle cx="776" cy="284" r="7"/>
    <circle cx="844" cy="316" r="7"/>
  </g>
  <g fill="var(--s2)"><circle cx="912" cy="348" r="7"/></g>
  <circle cx="912" cy="380" r="7" fill="var(--s2)"/><circle cx="504" cy="380" r="6" fill="none" stroke="var(--ink-2)" stroke-width="1.6"/>
  <text x="10" y="417">Acks queue (push / pop)</text>
  <circle cx="504" cy="412" r="7" fill="var(--s1)"/><circle cx="912" cy="412" r="6" fill="none" stroke="var(--ink-2)" stroke-width="1.6"/>
  <line x1="10" x2="950" y1="428" y2="428" stroke="var(--grid)" stroke-width="1"/>
  <text x="10" y="450" class="small">Each queue has one producer and one consumer. Step 2 also reads last scan's permit bits, to clear a request after a trip.</text>
</svg>
</figure>
<div class="concept"><strong>Concept: "the last writer wins".</strong> In a PLC, a variable keeps whatever was last assigned to it in the scan. If an interlock sets <code>P_1502 := FALSE</code> on line 1010 and a command handler sets <code>P_1502 := TRUE</code> on line 144 but runs later, the command wins, whatever the interlock decided. Separating the request (written by the command step) from the output (written only by step 6) removes the race instead of depending on line order.</div>
</section>

<section id="data">
<h2>The tag table</h2>
<p class="prose">Today each tag is code: a variable, a raw variable, scaling, alarm comparisons, a string-building line and a command branch, all written out by hand or by a spreadsheet. The new design makes each tag a row in a table, and the program a set of loops over it.</p>
<figure>
<figcaption>From per-tag code to a generated table</figcaption>
<svg class="dg" viewBox="0 0 960 300" role="img" aria-label="Left: one tag spread over six places in code. Right: the config sheet generates a constant TagConfig table; the control task loops over it with a Tags state table.">
  <text x="10" y="24" class="head">Today: one tag, six places</text>
  <rect class="bad" x="10" y="40" width="300" height="240" rx="10"/>
  <text x="26" y="68" class="sub">AIT_1508 appears in 38 lines:</text>
  <text x="26" y="96">AIT_1508_V_RAW : WORD;</text>
  <text x="26" y="118">AIT_1508_V := … * 0.01;</text>
  <text x="26" y="140">AIT_1508HH := … >= …;</text>
  <text x="26" y="162">… 4 alarms, 4 setpoints ×2 …</text>
  <text x="26" y="184">CONCAT(…, REAL_TO_STRING(…AIT_1508_V…))</text>
  <text x="26" y="206">ELSIF metricName = 'AIT-1508_HH_SP' …</text>
  <text x="26" y="236" class="sub">2,000 tags → tens of thousands of lines,</text>
  <text x="26" y="254" class="sub">each edit in six places.</text>
  <text x="360" y="24" class="head">Target: rows and loops</text>
  <rect class="box" x="360" y="48" width="140" height="70" rx="8"/>
  <text x="372" y="74">Config sheet</text>
  <text x="372" y="94" class="sub">one row per tag</text>
  <path class="arrow" d="M500,83 L560,83"/>
  <text x="508" y="74" class="small">generator</text>
  <rect class="data" x="564" y="40" width="386" height="96" rx="8"/>
  <text x="578" y="64">TagConfig[1..N]  (constant, generated)</text>
  <text x="578" y="86" class="sub">Name · Kind · Scale · Offset · Min · Max · Deadband</text>
  <text x="578" y="104" class="sub">StaleAfter · IsWritable · Source</text>
  <text x="578" y="124" class="small">+ named indices for hand-written logic (TAG_AIT_1508 = 1 …)</text>
  <rect class="ctrl" x="564" y="160" width="386" height="78" rx="8"/>
  <text x="578" y="184">Tags[1..N]  (state, written by PRG_Control)</text>
  <text x="578" y="206" class="sub">Raw · Value · Quality · UpdatedAtMs</text>
  <text x="578" y="226" class="small">FOR Index := 1 TO TAG_COUNT DO … END_FOR in steps 1, 3 and publishing</text>
  <path class="arrow c" d="M757,136 L757,158"/>
  <rect class="box" x="360" y="160" width="140" height="78" rx="8"/>
  <text x="372" y="184">Hand-written</text>
  <text x="372" y="202" class="sub">interlocks, sequences,</text>
  <text x="372" y="218" class="sub">derived values</text>
  <path class="arrow" d="M500,199 L560,199"/>
  <text x="372" y="270" class="sub">Process logic stays readable code; the repetitive parts become data.</text>
</svg>
</figure>
@@st_tagconfig@@
@@st_tagstate@@
<p class="prose">The generated table (excerpt; the full one comes from the config sheet):</p>
@@gvl_tags@@
<ul>
  <li><strong>Generate the table, not the code.</strong> A script turns the config sheet into the <code>TagConfig</code> initializer and the named index constants, so names and indices can't drift apart. Hand-written logic refers to tags by those constants (<code>Tags[GVL_Tags.TAG_AIT_1508]</code>).</li>
  <li><strong>Memory, roughly:</strong> a <code>TagConfig</code> row is about 64 bytes and a <code>Tags</code> row about 40; with the snapshot and the publisher's change history, around 150 bytes per tag, so about 300 KB for 2,000 tags plus a message buffer of about 40 KB. Check this against the CPU's data memory before committing to 2,000 tags (these sizes are estimates; <code>SIZEOF</code> on the target gives the real ones).</li>
  <li><strong>Alarms as rows too.</strong> The skeleton shows one alarm by hand; the full design puts alarm definitions (tag, limit tag, direction, hysteresis, delay) in a second generated table, evaluated in a loop.</li>
</ul>
</section>

<section id="outputs">
<h2>Outputs: request AND permit</h2>
<p class="prose">An output is on when someone asked for it and the interlocks allow it. The two are computed in different steps and combined in exactly one place.</p>
<figure>
<figcaption>How a pump output is decided</figcaption>
<svg class="dg" viewBox="0 0 960 320" role="img" aria-label="Start and stop commands set a request. Alarms, bad quality, bypass and E-stop produce a permit. Output equals request AND permit. A missing permit clears the request.">
  <rect class="ctrl" x="10" y="30" width="200" height="56" rx="8"/><text x="22" y="54">Start / stop command</text><text x="22" y="72" class="sub">step 2, validated</text>
  <rect class="data" x="270" y="30" width="150" height="56" rx="8"/><text x="282" y="54">Request</text><text x="282" y="72" class="sub">P-1502 tag value</text>
  <path class="arrow c" d="M210,58 L268,58"/>
  <rect class="ctrl" x="10" y="120" width="200" height="44" rx="8"/><text x="22" y="147">Alarms (HH, LL, …)</text>
  <rect class="ctrl" x="10" y="174" width="200" height="44" rx="8"/><text x="22" y="201">Bad quality on inputs</text>
  <rect class="box" x="270" y="146" width="80" height="44" rx="22"/><text x="298" y="173" class="head">OR</text>
  <path class="arrow c" d="M210,142 L268,162"/>
  <path class="arrow c" d="M210,196 L268,176"/>
  <text x="362" y="160" class="small">trip</text>
  <rect class="ctrl" x="10" y="232" width="200" height="56" rx="8"/><text x="22" y="256">Bypass</text><text x="22" y="274" class="sub">key switch AND timer running</text>
  <rect class="box" x="420" y="160" width="140" height="56" rx="8"/><text x="432" y="184">bypass OR</text><text x="432" y="202">NOT trip</text>
  <path class="arrow c" d="M350,168 L418,180"/>
  <path class="arrow c" d="M210,260 L418,204"/>
  <rect class="bad" x="420" y="236" width="140" height="56" rx="8"/><text x="432" y="260">E-stop active</text><text x="432" y="278" class="sub">or E-stop signal lost</text>
  <rect class="box" x="610" y="190" width="140" height="56" rx="8"/><text x="622" y="214" class="head">Permit</text><text x="622" y="232" class="sub">NOT E-stop AND …</text>
  <path class="arrow c" d="M560,188 L608,210"/>
  <path class="arrow r" d="M560,264 L608,232"/>
  <rect class="ok" x="800" y="100" width="150" height="70" rx="8"/><text x="812" y="126" class="head">Output</text><text x="812" y="146" class="sub">request AND permit</text><text x="812" y="162" class="small">step 6, only writer</text>
  <path class="arrow c" d="M420,58 L798,124"/>
  <path class="arrow c" d="M750,218 L798,150"/>
  <path class="arrow r" d="M680,190 C680,120 520,100 420,74"/>
  <text x="540" y="70" class="badtext">no permit: step 2 clears the request</text>
</svg>
</figure>
<ul>
  <li><strong>A trip clears the request</strong>, so the pump doesn't restart by itself when the alarm clears; it needs a new start command. The request is cleared in step 2 after the commands, and a start is refused (INTERLOCKED) unless the permit is on and the start was sent after the permit came back, with the clock-skew margin. So a start queued, delayed or retried across a trip can't restart the pump afterwards.</li>
  <li><strong>Bypass</strong> is per actuator (the config sheets define a <code>&lt;tag&gt;_Bypass</code> request for each actuator). It also needs the local key-switch input and expires on its own (<code>BypassUntilMs</code>; the skeleton shows one bypass for brevity). It can lift alarm trips; it can never lift an E-stop.</li>
  <li><strong>E-stops</strong> from the network count as active when their signal goes stale or the link fails. Whether that is right for each remote stop is a <a href="#decisions">decision</a> for the team; hard-wired E-stop circuits stay outside the PLC either way.</li>
</ul>
@@permissives@@
@@write_outputs@@
</section>

<section id="commands">
<h2>Commands: queued, validated, answered</h2>
<p class="prose">A command is a request to change a writable tag: a setpoint, a start or stop. Today's path keeps only the latest message and recognizes repeats by their text. The new path keeps every message, checks it, applies it in the control task and answers it.</p>
<figure>
<figcaption>Life of one command</figcaption>
<svg class="dg" viewBox="0 0 960 430" role="img" aria-label="Sequence diagram: HMI sends a command through the broker; the comms task's callback parses and queues it; the control task validates and applies it at its next scan and queues an acknowledgement; the comms task publishes the acknowledgement back to the HMI.">
  <g class="sub">
    <text x="40" y="24">HMI / bridge</text><text x="200" y="24">Broker</text><text x="330" y="24">Comms task</text>
    <text x="480" y="24">Queues</text><text x="640" y="24">Control task</text><text x="830" y="24">Plant</text>
  </g>
  <line class="lane" x1="80" x2="80" y1="34" y2="420"/>
  <line class="lane" x1="225" x2="225" y1="34" y2="420"/>
  <line class="lane" x1="370" x2="370" y1="34" y2="420"/>
  <line class="lane" x1="505" x2="505" y1="34" y2="420"/>
  <line class="lane" x1="675" x2="675" y1="34" y2="420"/>
  <line class="lane" x1="850" x2="850" y1="34" y2="420"/>
  <path class="arrow" d="M80,60 L223,60"/><text x="90" y="54" class="small">1042,P-1502=1,1769612037947</text>
  <path class="arrow" d="M225,86 L368,86"/><text x="236" y="80" class="small">plc_commands/…</text>
  <rect class="comm" x="360" y="96" width="20" height="44" rx="3"/>
  <text x="386" y="114" class="small">callback: copy, parse,</text><text x="386" y="128" class="small">look up tag → index</text>
  <path class="arrow o" d="M380,150 L503,150"/><text x="392" y="144" class="small">Push</text>
  <rect class="data" x="495" y="140" width="20" height="60" rx="3"/>
  <text x="525" y="176" class="small">waits until the next control scan</text>
  <path class="arrow c" d="M673,210 L515,210"/><text x="560" y="204" class="small">Pop (≤ 10 per scan)</text>
  <rect class="ctrl" x="665" y="216" width="20" height="74" rx="3"/>
  <text x="692" y="232" class="small">check: new id? known, writable?</text>
  <text x="692" y="246" class="small">in range? fresh? in order? permitted?</text>
  <text x="692" y="262" class="small">apply → request = 1</text>
  <path class="arrow c" d="M685,282 L848,282"/><text x="700" y="298" class="small">step 6: output if permitted</text>
  <path class="arrow c" d="M665,316 L517,316"/><text x="540" y="310" class="small">Push ack (id 1042, ACCEPTED)</text>
  <rect class="data" x="495" y="306" width="20" height="40" rx="3"/>
  <path class="arrow o" d="M495,352 L382,352"/><text x="398" y="346" class="small">Pop</text>
  <path class="arrow" d="M370,380 L227,380"/><text x="240" y="374" class="small">plc_acks/…: 1042:1</text>
  <path class="arrow" d="M225,406 L82,406"/><text x="96" y="400" class="small">HMI shows "accepted"</text>
</svg>
</figure>
<div class="table-wrap"><table>
<thead><tr><th>Part</th><th>Design</th></tr></thead>
<tbody>
<tr><td>Message</td><td><code>&lt;id&gt;,&lt;tag&gt;=&lt;value&gt;,&lt;sent_ms&gt;</code>. The bridge is the only sender: HMIs and scripts ask the bridge, which checks who they are, assigns the id and stamps <code>sent_ms</code> from its own clock. One id space and one clock make retries and ordering well defined.</td></tr>
<tr><td>Receive</td><td><code>FB_CommandReceiver</code> implements the MQTT library's callback interface and pushes every message into the queue, instead of keeping only the latest one.</td></tr>
<tr><td>Validate</td><td>Parsed only if the whole message arrived, and the id, value and timestamp are plain numbers short enough for their types (<code>STRING_TO_REAL</code> reads garbage as 0). Then: not a retry (below); known, writable tag; inside the tag's range, where NaN and infinity count as outside; then 0/1 for a BOOL, or a whole number for an INT, converted only once the value is known to be in range; the PLC clock is plausible; sent no more than 10 s ago and not in the future; queued no longer than 2 s; not older than the last command applied to the same tag; a start only while the equipment is permitted and sent after its last trip. Cross-checks such as "HH above H" belong here too.</td></tr>
<tr><td>Apply</td><td>Commands set values (start = 1, setpoint = 42.5), never toggle. A retry is the identical message sent again (same id, tag, value and <code>sent_ms</code>); a ledger of recent commands gives it the first answer, and it is never applied twice. An older command can't overwrite a newer one (OUT_OF_ORDER), so a delayed start can't undo a later stop.</td></tr>
<tr><td>Answer</td><td>Every command is acknowledged as <code>&lt;id&gt;:&lt;result&gt;</code> on <code>plc_acks/&lt;plc&gt;</code>: accepted, malformed, unknown tag, not writable, out of range, too old, out of order, interlocked, clock not synchronized. An acknowledgement batch stays until the broker confirms it.</td></tr>
<tr><td>Overload</td><td>A full command queue drops the command without an answer. A full acknowledgement queue never holds a command back, so a stop is applied even then, and its answer is dropped. Either way the sender times out and retries the same message, and the ledger answers it. At most 10 commands are applied per control scan. The ledger (64 entries in the skeleton) must hold every command the bridge may send within the 10 s validity window; the bridge rate-limits to that, and a counter shows when it doesn't.</td></tr>
<tr><td>Authority</td><td>Freshness is not authentication. Who may command which PLC is decided by the broker: per-PLC credentials, topic ACLs on <code>plc_commands/&lt;plc&gt;</code>, and TLS where the network allows. Today's broker accepts anonymous clients, so this is a <a href="#decisions">decision</a> to make before commands carry more weight.</td></tr>
</tbody>
</table></div>
<div class="concept"><strong>Concept: why a queue between tasks needs care.</strong> The comms task may be paused in the middle of adding a command when the control task starts its scan. The queue is written so that can't go wrong: the producer fills a slot completely before moving its own index, the consumer only reads slots behind that index, and each side writes only its own index. No locks are needed for one producer and one consumer, as long as both tasks run on the same CPU core; on a multi-core controller, pin both tasks to one core or use the runtime's atomic operations and memory barriers for the indices.</div>
@@receiver@@
@@queue_push@@
@@queue_pop@@
@@apply_commands@@
@@check_command@@
</section>

<section id="quality">
<h2>Quality: knowing when a value is real</h2>
<p class="prose">Every tag carries a quality next to its value. It is set from the source's health and age in step 1, and from range checks in step 3. Alarms, interlocks, publishing and the HMI all see it.</p>
<figure>
<figcaption>Quality states and who reacts to them</figcaption>
<svg class="dg" viewBox="0 0 960 300" role="img" aria-label="State diagram: INIT becomes GOOD on the first value; GOOD becomes STALE, COMM_FAIL or INVALID for the reasons shown and recovers when the cause clears. All three bad states feed alarms, publishing and operators.">
  <rect class="box" x="10" y="122" width="100" height="50" rx="25"/><text x="38" y="152" class="head">INIT</text>
  <path class="arrow" d="M110,147 L208,147"/><text x="124" y="138" class="small">first value</text>
  <rect class="ok" x="210" y="122" width="110" height="50" rx="25"/><text x="238" y="152" class="head">GOOD</text>
  <rect class="bad" x="440" y="26" width="210" height="58" rx="12"/>
  <text x="456" y="50" class="head">STALE</text><text x="456" y="70" class="small">no fresh value within StaleAfter</text>
  <rect class="bad" x="440" y="118" width="210" height="58" rx="12"/>
  <text x="456" y="142" class="head">COMM_FAIL</text><text x="456" y="162" class="small">Modbus slave error or link down</text>
  <rect class="bad" x="440" y="210" width="210" height="58" rx="12"/>
  <text x="456" y="234" class="head">INVALID</text><text x="456" y="254" class="small">out of range, or not computable (÷0)</text>
  <path class="arrow r" d="M320,138 L438,62"/>
  <path class="arrow r" d="M320,147 L438,147"/>
  <path class="arrow r" d="M320,156 L438,232"/>
  <path class="arrow" d="M440,40 C360,18 300,60 280,120"/><text x="320" y="36" class="small">recovers</text>
  <path class="arrow" d="M440,256 C360,280 300,236 280,174"/><text x="320" y="282" class="small">recovers</text>
  <path d="M662,40 L676,40 L676,254 L662,254" fill="none" stroke="var(--bad)" stroke-width="1.6"/>
  <path class="arrow r" d="M676,147 L696,147"/>
  <rect class="ctrl" x="700" y="30" width="250" height="70" rx="8"/><text x="712" y="54">Alarms and interlocks</text><text x="712" y="74" class="sub">not GOOD counts as an alarm</text><text x="712" y="90" class="small">fail safe</text>
  <rect class="comm" x="700" y="112" width="250" height="70" rx="8"/><text x="712" y="136">Publishing</text><text x="712" y="156" class="sub">a quality change is always sent</text><text x="712" y="172" class="small">encoding for the bridge: a decision</text>
  <rect class="box" x="700" y="194" width="250" height="70" rx="8"/><text x="712" y="218">Operators</text><text x="712" y="238" class="sub">see "bad" instead of a frozen number</text><text x="712" y="254" class="small">once quality reaches the bridge</text>
</svg>
</figure>
<ul>
  <li><strong>Where health comes from:</strong> Modbus slave diagnostics (the master reports an error per slave), local I/O module diagnostics, the MQTT connection, and the age of the last sample from each remote PLC. Source adapters in the control task set <code>SourceIsHealthy</code> and <code>SourceUpdatedAtMs</code>; values that arrive in the comms task (other PLCs over MQTT) reach them through a queue as complete records, never by writing those variables from the other task. A source with no sample since start-up is INIT, not GOOD.</li>
  <li><strong>Silence is not staleness.</strong> With report-by-exception a healthy source can send nothing for a while. Each remote PLC therefore publishes a heartbeat at least every few seconds, and freshness comes from that heartbeat (or per group of tags, where they are acquired independently), not from whether any value changed.</li>
  <li><strong>The last good value is kept</strong> and marked, rather than replaced by zero, so a dropout doesn't look like a real reading of 0.</li>
  <li><strong>Derived values inherit the worst quality</strong> of their inputs and become INVALID instead of dividing by zero.</li>
</ul>
@@read_inputs@@
@@compute_values@@
@@evaluate_alarms@@
</section>

<section id="publish">
<h2>Publishing from a snapshot</h2>
<p class="prose">The comms task builds the outgoing message from a consistent copy of the tag table, sends only what changed (plus a periodic full refresh), spreads the build over several calls and uses one publisher. The measurements behind it are in the <a href="https://docs.local.tidalmetals.org/documents/projects/codesys/mqtt-large-payload/latest/">MQTT large-payload report</a>.</p>
<figure>
<figcaption>From the tag table to one message</figcaption>
<svg class="dg" viewBox="0 0 960 200" role="img" aria-label="Snapshot on request, report-by-exception filter, chunked build of 250 tags per call with AppendZ, one publisher at QoS 0 to the broker.">
  <rect class="data" x="10" y="50" width="160" height="90" rx="8"/><text x="22" y="76">Snapshot</text><text x="22" y="96" class="sub">asked for once a second,</text><text x="22" y="112" class="sub">copied by control at once</text>
  <path class="arrow o" d="M170,95 L206,95"/>
  <rect class="comm" x="210" y="50" width="180" height="90" rx="8"/><text x="222" y="76">Changed?</text><text x="222" y="96" class="sub">beyond deadband, quality</text><text x="222" y="112" class="sub">changed, or full refresh</text><text x="222" y="128" class="small">every 60th message</text>
  <path class="arrow o" d="M390,95 L426,95"/>
  <rect class="comm" x="430" y="50" width="180" height="90" rx="8"/><text x="442" y="76">Build</text><text x="442" y="96" class="sub">"tag:value" lines,</text><text x="442" y="112" class="sub">250 tags per call,</text><text x="442" y="128" class="small">AppendZ, no CONCAT</text>
  <path class="arrow o" d="M610,95 L646,95"/>
  <rect class="comm" x="650" y="50" width="150" height="90" rx="8"/><text x="662" y="76">One publisher</text><text x="662" y="96" class="sub">QoS 0, one message</text><text x="662" y="112" class="sub">buffer untouched</text><text x="662" y="128" class="small">until done</text>
  <path class="arrow o" d="M800,95 L836,95"/>
  <rect class="box" x="840" y="50" width="110" height="90" rx="8"/><text x="852" y="76">Broker</text><text x="852" y="96" class="small">raw_data</text>
  <text x="10" y="176" class="sub">Measured for 2,000 tags: 13.8 ms of build per full message; spread at 250 tags per call it costs under 5.5 ms per call.</text>
  <text x="10" y="194" class="sub">Estimated with report-by-exception, typical plant: about 2.4 KB and 2.8 ms per message.</text>
</svg>
</figure>
@@publish_data@@
@@append_tag@@
<p class="prose">Other PLCs' status (today's <code>[ReadyTags = …]</code> list) arrives the same way: as <code>tag:value</code> lines from each PLC, each PLC a source with its own staleness timeout, so a silent neighbour becomes STALE instead of keeping its last state forever. Their heartbeat is what keeps them fresh between changes.</p>
<ul>
  <li><strong>History moves only when a message went out.</strong> Which tags were sent is committed after the publisher reports <code>done</code>; a message that didn't fit changes nothing, and the next one is a full refresh. So is the next message built after a reconnect.</li>
  <li><strong>A slow message is waited for, not abandoned.</strong> The library has no cancel: once started, it keeps a message until the broker has it, resends it after a reconnect, and reads the buffer through its pointer all that time. Its <code>SendTimeout</code> output only says the message is slow, so the code counts it and leaves the buffer, the snapshot and the history alone until <code>done</code>.</li>
  <li><strong>Bad values go out as NaN.</strong> A tag that isn't GOOD, or holds NaN or infinity, is published as <code>NaN</code> instead of being pushed through an integer conversion, which can fault. The bridge needs to treat NaN as bad quality until quality has its own place on the wire.</li>
  <li><strong>The buffer fits the worst case.</strong> The generator computes the largest possible message for the table (every tag, longest values) and sizes the buffer from it, or refuses the table. 2,000 tags with 15-character names already need about 36 KB.</li>
  <li><strong>The publisher re-arms.</strong> The MQTT library starts a message on a rising edge of <code>send</code>, so the code makes sure it sees FALSE between two messages.</li>
  <li><strong>The client is called until the message is out.</strong> The library moves one 4 KB send buffer per two client calls, so one call per scan sends a 26 KB message in 14 scans. While a message is in flight, <code>PRG_Comms</code> calls the client again, up to <code>ClientCallsMax</code> calls or <code>ClientBudgetUs</code> of time per scan; otherwise once. Because the comms task runs below the control task's priority, those calls only use time control doesn't need. The MQTT throughput report has the measurements.</li>
</ul>
</section>

<section id="budget">
<h2>What it costs</h2>
<div class="table-wrap"><table>
<thead><tr><th>Work</th><th>Where</th><th class="num">Time</th><th>Source</th></tr></thead>
<tbody>
<tr><td>Today's string rebuild, every scan</td><td>control (today)</td><td class="num">2.6 ms per scan</td><td>measured, BCNF code verbatim</td></tr>
<tr><td>Check 2,000 tags for changes</td><td>comms</td><td class="num">0.4 ms per message</td><td>measured</td></tr>
<tr><td>Build 2,000 tags as tag:value</td><td>comms</td><td class="num">13.8 ms per message, &lt; 5.5 ms per call when spread</td><td>measured</td></tr>
<tr><td>Typical message with report-by-exception</td><td>comms</td><td class="num">about 2.8 ms</td><td>estimate from measured per-type costs</td></tr>
<tr><td>Steps 1 and 3 over 2,000 tags</td><td>control</td><td class="num">a few ms (to measure)</td><td>estimate: simple loops, the change check over 2,000 tags took 0.4 ms</td></tr>
<tr><td>Snapshot copy of 2,000 tags</td><td>control</td><td class="num">to measure</td><td>one array assignment, about 80 KB, once a second; it lengthens that scan, so measure it with the outputs' timing</td></tr>
<tr><td>Worst complete control scan</td><td>control</td><td class="num">to measure</td><td>under full snapshots, command bursts, bus faults and network load; this sets the watchdog</td></tr>
</tbody>
</table></div>
<p class="prose">The first thing to do on the bench is to build <code>PRG_Control</code> with a 2,000-row table and measure steps 1–7, the same way the MQTT tests were measured.</p>
</section>

<section id="migration">
<h2>Migration plan</h2>
<figure>
<figcaption>Phases; each one tested on the bench before it goes to site</figcaption>
<svg class="dg" viewBox="0 0 960 190" role="img" aria-label="Six phases from quick wins to removing the old code.">
  <g>
    <path class="ok" d="M10,40 L150,40 L170,80 L150,120 L10,120 Z"/><text x="22" y="70" class="head">0 Quick wins</text><text x="22" y="90" class="small">build strings only</text><text x="22" y="104" class="small">when publishing</text>
    <path class="ctrl" d="M162,40 L305,40 L325,80 L305,120 L162,120 L182,80 Z"/><text x="190" y="70" class="head">1 Two tasks</text><text x="190" y="90" class="small">move MQTT out,</text><text x="190" y="104" class="small">one client</text>
    <path class="ctrl" d="M317,40 L460,40 L480,80 L460,120 L317,120 L337,80 Z"/><text x="345" y="70" class="head">2 Tag table</text><text x="345" y="90" class="small">steps 1, 3, 4 as loops,</text><text x="345" y="104" class="small">run beside old code</text>
    <path class="ctrl" d="M472,40 L615,40 L635,80 L615,120 L472,120 L492,80 Z"/><text x="500" y="70" class="head">3 Outputs</text><text x="500" y="90" class="small">request/permit,</text><text x="500" y="104" class="small">one writer each</text>
    <path class="comm" d="M627,40 L770,40 L790,80 L770,120 L627,120 L647,80 Z"/><text x="655" y="70" class="head">4 Commands</text><text x="655" y="90" class="small">queue, ids, acks</text><text x="655" y="104" class="small">(HMI/bridge change)</text>
    <path class="comm" d="M782,40 L950,40 L950,120 L782,120 L802,80 Z"/><text x="810" y="70" class="head">5 Quality, publish</text><text x="810" y="90" class="small">tag:value + RBE,</text><text x="810" y="104" class="small">remove old code</text>
  </g>
  <text x="10" y="150" class="sub">Bench at every phase: the Modbus RTU simulators stand in for the field devices, the verify scripts check every published value,</text>
  <text x="10" y="168" class="sub">and the old and new logic run side by side so their alarm and output decisions can be compared before switching over.</text>
</svg>
</figure>
<ol>
  <li><strong>Quick wins in the current program:</strong> call <code>StringPublication()</code> only when publishing (saves 2.6 ms per scan), fix the duplicated command handler and the execution order of inputs and alarms.</li>
  <li><strong>Two tasks:</strong> move MQTT into its own lower-priority task with one client. The interlock logic is untouched.</li>
  <li><strong>Tag table:</strong> generate <code>TagConfig</code> from the config sheet and run steps 1, 3 and 4 as loops, first in parallel with the old code, comparing results.</li>
  <li><strong>Outputs:</strong> requests and permits, one writer per output, bypass with key switch and expiry.</li>
  <li><strong>Commands:</strong> the queue, ids, validation and acknowledgements. This needs the HMI or bridge to send ids and read acks.</li>
  <li><strong>Quality and publishing:</strong> source health, staleness, <code>tag:value</code> with report-by-exception; then remove the old code.</li>
</ol>
</section>

<section id="decisions">
<h2>Decisions for the team</h2>
<div class="table-wrap"><table>
<thead><tr><th>Decision</th><th>Options</th><th>Leaning</th></tr></thead>
<tbody>
<tr><td>Outgoing format</td><td><code>tag:value</code> lines; publish-map groups</td><td><code>tag:value</code> with report-by-exception (see the MQTT report's pros and cons)</td></tr>
<tr><td>Command format and acks</td><td>the text format above; JSON</td><td>Text: cheap to parse in ST, readable in MQTT Explorer</td></tr>
<tr><td>Remote E-stop on lost signal</td><td>treat as stop; hold last state</td><td>Treat as stop, per signal, after a review of each one</td></tr>
<tr><td>Bypass policy</td><td>key switch + timer; HMI only</td><td>Per actuator, as the config sheets define it; key switch + timer, logged, never over E-stops</td></tr>
<tr><td>How quality reaches the bridge</td><td>extra <code>tag.Q</code> lines; separate topic; bridge format change</td><td>Needs the bridge team</td></tr>
<tr><td>Clock sync</td><td>SNTP on every PLC; sequence numbers instead of timestamps</td><td>SNTP (the library is already in the project); commands are refused until the clock is plausible. A plausible date is not proof of sync, so the PLC should also publish its SNTP status</td></tr>
<tr><td>Command sender</td><td>the bridge only; every HMI and script directly</td><td>The bridge only: one id space and one clock, and one place to authorize users and rate-limit</td></tr>
<tr><td>Command authority</td><td>broker credentials and topic ACLs per PLC; TLS; signed commands</td><td>Credentials and ACLs at least; the broker accepts anonymous clients today</td></tr>
<tr><td>Freshness of remote PLCs</td><td>heartbeat per PLC; per-group timestamps</td><td>Heartbeat every few seconds, independent of report-by-exception</td></tr>
<tr><td>Setpoint persistence</td><td>PERSISTENT copy restored at start-up; always start from sheet defaults</td><td>Persistent copy owned by step 2, versioned with the table</td></tr>
<tr><td>Table changes</td><td>full download; online change with a table generation check</td><td>Full download: queued commands and history refer to rows by index</td></tr>
<tr><td>Table generation</td><td>generated ST initializer; file loaded at start-up</td><td>Generated ST: checked by the compiler, versioned with the code</td></tr>
<tr><td>Task intervals</td><td>control 20–50 ms; comms 100–200 ms</td><td>Control 50 ms as today; measure before shortening</td></tr>
</tbody>
</table></div>
</section>

<section id="skeleton">
<h2>The skeleton</h2>
<p class="prose">All code in this document is taken from a skeleton in the codesys-api repo, <code>examples/plc_architecture/</code>, which compiles without errors or warnings against the MQTT library used on site (CODESYS V3.5 SP22, MQTT 1.2.0.7). It has four example tags; it has not run on a PLC. Not in the skeleton: the source adapters, the alarm and permissive tables, the bypass command path and its logging, setpoint persistence, and quality on the wire. An independent review (Codex) of an earlier version found defects in command retries, trip clearing, NaN handling, freshness, acknowledgement loss and the publisher's re-arming. A second review found that a slow publication could be overwritten, that a conversion could fault before a command was rejected, that retries were matched by id alone, that a congested acknowledgement queue could hold back a stop, and that clocks from several senders were compared. The code shown here has those fixed. The second review also confirmed that the items listed as not in the skeleton are still open. It reuses <code>AppendZ</code> from the MQTT large-payload example. Agents writing or generating code for this structure follow <code>docs/plc-architecture-for-agents.md</code> in the same repo: the invariants, the config-sheet-to-table mapping and the generator workflow.</p>
<div class="table-wrap"><table>
<thead><tr><th>Object</th><th>Role</th></tr></thead>
<tbody>
<tr><td><code>E_Quality</code>, <code>E_TagKind</code>, <code>E_CommandResult</code></td><td>enumerations</td></tr>
<tr><td><code>ST_TagConfig</code>, <code>ST_TagState</code>, <code>ST_Command</code></td><td>the tag table rows and the command record</td></tr>
<tr><td><code>GVL_Tags</code></td><td>the tag table, hand-over variables, queues and outputs, each with its writer named</td></tr>
<tr><td><code>FB_CommandQueue</code> (<code>Push</code>, <code>Pop</code>)</td><td>single-producer/single-consumer queue between tasks</td></tr>
<tr><td><code>FB_CommandReceiver</code> (<code>PublishReceived</code>)</td><td>MQTT callback that queues every command</td></tr>
<tr><td><code>F_FindTag</code>, <code>F_NowMs</code>, <code>F_WallClockMs</code></td><td>tag lookup, monotonic time, wall-clock time</td></tr>
<tr><td><code>PRG_Control</code> and its seven actions</td><td>the control scan</td></tr>
<tr><td><code>PRG_Comms</code> (<code>PublishData</code>, <code>AppendTag</code>, <code>PublishAcks</code>)</td><td>MQTT, publishing and acknowledgements</td></tr>
</tbody>
</table></div>
<details><summary>PRG_Comms main body and acknowledgements</summary>
@@prg_comms@@
@@publish_acks@@
</details>
<details><summary>Queue declaration and the other helpers</summary>
@@queue_decl@@
@@find_tag@@
@@now_ms@@
@@wall_clock@@
</details>
</section>

<section id="glossary">
<h2>Glossary</h2>
<div class="table-wrap"><table>
<tbody>
<tr><td><strong>Task</strong></td><td>A schedule that calls programs: cyclic every N ms, with a priority. Higher-priority tasks interrupt lower ones.</td></tr>
<tr><td><strong>Scan</strong></td><td>One run of a task's programs from top to bottom. Variables keep their values between scans.</td></tr>
<tr><td><strong>Program / FB / function</strong></td><td>A program exists once; a function block is a type with instances, each with its own memory; a function has no memory between calls.</td></tr>
<tr><td><strong>Action / method</strong></td><td>Named pieces of code inside a program or FB, sharing its variables. Used here to split the scan into its seven steps.</td></tr>
<tr><td><strong>GVL</strong></td><td>Global variable list: variables every task can see. <code>qualified_only</code> forces <code>GVL_Tags.Name</code>, which makes the origin obvious.</td></tr>
<tr><td><strong>I/O mapping</strong></td><td>Binding a variable to an input, output or Modbus channel in the device tree; the runtime copies values at the start and end of the task that owns the device.</td></tr>
<tr><td><strong>Interlock / permissive</strong></td><td>Logic that decides whether equipment may run, independent of whether someone asked it to.</td></tr>
<tr><td><strong>Report by exception (RBE)</strong></td><td>Sending a value only when it changed (beyond a deadband), plus periodic refreshes.</td></tr>
<tr><td><strong>QoS 0 / 1</strong></td><td>MQTT delivery: 0 = sent once, no confirmation; 1 = confirmed by the broker (PUBACK), resent if not.</td></tr>
<tr><td><strong>Single-producer / single-consumer</strong></td><td>A queue with exactly one task adding and one task taking, which can be made safe without locks.</td></tr>
</tbody>
</table></div>
</section>
</main>
<footer>Generated from examples/plc_architecture in the codesys-api repo.</footer>
</body>
</html>
